within ObjectStab;
package Generators "Generator subpackage"
  extends Modelica.Icons.Library;

  package Partials "Contains uninstatiable classes related to generators"
    extends Modelica.Icons.Library;

    partial model Generator
      extends Base.OnePin;
      parameter Boolean isSlack=false
        "Acts as slack node during initialization ? (true=yes)";
      parameter Base.Voltage V0=1 "Initial Terminal Voltage";
      parameter Base.VoltageAngle theta0=0
        "Initial Voltage Angle (only used if isSlack=true)";
      parameter Base.ActivePower Pg0=1
        "Initial Generated Active Power (on system base, only used if isSlack=false)";
      parameter Base.Time TripTime=Modelica.Constants.inf
        "Time of Tripping of Generator";

      Base.Voltage V=sqrt((1 + T.va)*(1 + T.va) + T.vb*T.vb);
      Base.VoltageAngle theta=Modelica.Math.atan2(T.vb, (1 + T.va));
      Base.ActivePower Pg=-((1 + T.va)*T.ia + T.vb*T.ib)
        "Generated Active Power";
      Base.ReactivePower Qg=-(T.vb*T.ia - (1 + T.va)*T.ib)
        "Generated Reactive Power";
      inner Boolean online=if time < TripTime then true else false;

    protected
      ObjectStab.Base.wRefContainer wrl annotation (Placement(transformation(
            origin={-95,95},
            extent={{-5,-5},{5,5}},
            rotation=180)));
      outer ObjectStab.Base.wRefContainer wrcon annotation (Placement(
            transformation(extent={{-90,90},{-80,100}})));
    equation
      connect(wrcon.wr, wrl.wr) annotation (Line(points={{-85,95},{-95,95}}));
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(
              extent={{-40,60},{80,-60}},
              lineColor={0,0,0},
              pattern=LinePattern.Solid,
              lineThickness=0.25),
            Line(
              points={{-100,0},{-40,0}},
              color={0,0,0},
              pattern=LinePattern.Solid,
              thickness=0.25,
              arrow={Arrow.None,Arrow.None}),
            Text(extent={{-60,-60},{100,-100}}, textString=
                                                    "%name")}));
    end Generator;

    model InfiniteBus "Infinite Bus Model"
      extends Generator;
    equation
      if online then
        if not isSlack then
          V = V0;
          Pg = Pg0;
        else
          1 + T.va = V0*cos(theta0);
          T.vb = V0*sin(theta0);
        end if;
      else
        T.ia = 0;
        T.ib = 0;
      end if;
      // contribute to angle reference calculation
      wrl.wr.Hwsum = if online then Modelica.Constants.inf else 0;
      wrl.wr.Hsum = if online then Modelica.Constants.inf else 0;
      annotation (
        Documentation(info="The variables Pg and Qg corresponds to the actual active and reactive power
delivered to the network referred at the system base.
"));
    end InfiniteBus;

    partial model DetGen "Common Definitions for Detailed Generator"
      extends Partials.Generator;

      parameter Real Sbase=100 "Generator rated power [MVA]";
      parameter Base.InertiaConstant H=6 "Inertia Constant";
      parameter Base.DampingCoefficient D=0 "Damping Coefficient";
      parameter Base.Resistance rt=0 "Step-up Transformer Resistance";
      parameter Base.Reactance xt=0.0 "Step-up Transformer Reactance";

      inner Base.AngularVelocity w(start=1, stateSelect=StateSelect.prefer)
        "Angular Speed";
      inner Base.VoltageAngle delta(start=0, stateSelect=StateSelect.prefer)
        "Rotor Angle";
      inner Base.MechanicalPower Pm(start=1) "Mechanical Power";
      inner Base.Voltage Efd(start=2) "Field Voltage";
      inner Base.Current Iarm=sqrt(id^2 + iq^2) "Armature Current";
      inner Base.ActivePower Pe(start=1) "Electrical Power";

      Base.Current iq "dq Armature Current";
      Base.Current id;
      Base.Voltage vq "dq Armature Voltage";
      Base.Voltage vd;
      outer Base.AngularVelocity wref;
    equation
      //   swing equations
      der(w) = 1/(2*H)*(Pm - Pe - D*(w - wref));
      der(delta) = Base.ws*(w - wref);

      // Kron's transformation, see fig 3.30 in Machovski

        // to interface between generators own dq-frame and  system dq-frame
      [T.ia; T.ib] = -[-sin(delta), cos(delta); cos(delta), sin(delta)]*[id; iq]
         *Sbase/Base.Sbase;

      [1 + T.va; T.vb] = [-sin(delta), cos(delta); cos(delta), sin(delta)]*([vd;
          vq] + [rt, -xt; xt, rt]*[id; iq]);

      // contribute to angle reference calculation
      wrl.wr.Hwsum = if online then H*w*(Sbase/Base.Sbase) else 0;
      wrl.wr.Hsum = if online then H*(Sbase/Base.Sbase) else 0;

    initial equation
      w = 1;
      Pm = Pe;
      V = V0;
      if isSlack then
        theta = theta0;
      else
        Pg = Pg0;
      end if;
      annotation (
        Documentation(info="Common definitions for detailed generator models, including the generator step-up
transformer.

At least one slack node or detailed generator with its attribute 'isSlack'
set to true must be included in each network model. For this generator the
attribute Pg0 is not used. For generators with 'isSlack' set to false, the
attribute theta0 is not used. Tripping of the generator can be simulated
by setting the tripping time in the attribute 'TripTime'.

Each generator has it's own dq coordinate system, and its stator equations
must therefore be related to the network (global) coordinate system using the
so called Kron's transformations [1, pp. 90].


---
[1] J. Machowski, J.W. Bialek, and J.R. Bumby, Power System Dynamics and
Stability, Number ISBN 0-471-97174. Wiley, 1993.
"));
    end DetGen;

    model DetGen3 "3rd Order Detailed Generator"
      extends DetGen;

      parameter Base.Resistance ra=0 "Armature Resistance";
      parameter Base.Reactance xd=0.8948 "Direct Axis Synchronous Reactance";
      parameter Base.Reactance xq=0.84 "Quadrature Axis Synchronous Reactance";
      parameter Base.Reactance xdp=0.30 "Direct Axis Transient Reactance";
      parameter Base.Time Td0p=7
        "Open-circuit Direct Axis Transient Time Constant";

      Base.Voltage Eqp(start=1, stateSelect=StateSelect.prefer);
    equation
      // Transient EMF equation
      Td0p*der(Eqp) = Efd - Eqp + id*(xd - xdp);

      // stator equations
      //vd = -ra*id - xq*iq;
      //vq = Eqp + xdp*id - ra*iq;
      iq = if online then -(vq*ra - Eqp*ra + xdp*vd)/(xdp*xq + ra^2) else 0;
      id = if online then -(vd*ra - xq*vq + xq*Eqp)/(xdp*xq + ra^2) else 0;

      // electrical power
      Pe = Eqp*iq + (xdp - xq)*id*iq;

    initial equation
      der(Eqp) = 0;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(extent={{-20,-40},{60,0}}, textString=
                                                   "Order"), Text(extent={{-20,
                  0},{60,40}}, textString=
                                   "3rd")}),
        Documentation(info="The 3rd order detailed generator model corresponds to Model 3 in [1, pp 348],
and extends the DetGen class. It adds a single transient EMF source in
the quatradure axis and the field voltage input. This model neglects the effect
of damper windings and the damping produced by rotor eddy-currents.
The effect of this damping is usually included in the damping coefficient D.


---
[1] J. Machowski, J.W. Bialek, and J.R. Bumby, Power System Dynamics and
Stability, Number ISBN 0-471-97174. Wiley, 1993.
"));
    end DetGen3;

    model DetGen6 "6th Order Detailed Generator"
      extends DetGen;

      parameter Base.Resistance ra=0 "Armature Resistance";
      parameter Base.Reactance xd=0.8948 "Direct Axis Synchronous Reactance";
      parameter Base.Reactance xq=0.84 "Quadrature Axis Synchronous Reactance";
      parameter Base.Reactance xdp=0.30 "Direct Axis Transient Reactance";
      parameter Base.Reactance xqp=0.10 "Quadrature Axis Transient Reactance";
      parameter Base.Reactance xdpp=0.20 "Direct Axis Subtransient Reactance";
      parameter Base.Reactance xqpp=0.10
        "Quadrature Axis Subtransient Reactance";

      parameter Base.Time Td0p=7
        "Open-circuit Direct Axis Transient Time Constant";
      parameter Base.Time Tq0p=0.44
        "Open-circuit Quadrature Axis Transient Time Constant";
      parameter Base.Time Td0pp=0.02
        "Open-circuit Direct Axis Subtransient Time Constant";
      parameter Base.Time Tq0pp=0.03
        "Open-circuit Quadrature Axis Subtransient Time Constant";

      Base.Voltage Eqp(start=0, stateSelect=StateSelect.prefer);
      Base.Voltage Edp(start=0, stateSelect=StateSelect.prefer);
      Base.Voltage Eqpp(start=0, stateSelect=StateSelect.prefer);
      Base.Voltage Edpp(start=0, stateSelect=StateSelect.prefer);
    equation
      // transient and subtransient equations
      Td0pp*der(Eqpp) = Eqp - Eqpp + id*(xdp - xdpp);
      Tq0pp*der(Edpp) = Edp - Edpp - iq*(xqp - xqpp);
      Td0p*der(Eqp) = Efd - Eqp + id*(xd - xdp);
      Tq0p*der(Edp) = -Edp - iq*(xq - xqp);

      // stator equations
      //  vd = Edpp - ra*id - xqpp*iq;
      //  vq = Eqpp + xdpp*id - ra*iq;
      iq = if online then -(vq*ra - Eqpp*ra + xdpp*vd - xdpp*Edpp)/(xdpp*xqpp
         + ra^2) else 0;
      id = if online then -(vd*ra - Edpp*ra - xqpp*vq + xqpp*Eqpp)/(xdpp*xqpp
         + ra^2) else 0;

      // electrical power
      Pe = (Edpp*id + Eqpp*iq) + (xdpp - xqpp)*id*iq;

    initial equation
      delta = Modelica.Math.atan2(T.vb - 1/Sbase*Base.Sbase*rt*T.ib - 1/Sbase*
        Base.Sbase*xt*T.ia - 1/Sbase*Base.Sbase*ra*T.ib - 1/Sbase*Base.Sbase*xq
        *T.ia, 1.0 + T.va - 1/Sbase*Base.Sbase*rt*T.ia + 1/Sbase*Base.Sbase*xt*
        T.ib - 1/Sbase*Base.Sbase*ra*T.ia + 1/Sbase*Base.Sbase*xq*T.ib);
      der(Eqp) = 0;
      der(Edp) = 0;
      der(Eqpp) = 0;
      //  der(Edpp) = 0;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(extent={{-20,0},{60,40}}, textString=
                                                  "6th"), Text(extent={{-20,-40},
                  {60,0}}, textString=
                                 "Order")}),
        Documentation(info="The 6th order detailed generator model extends the DetGen class and
corresponds to Model 6 in [1, pp 347], and adds subtransient EMF voltage sources
in both the direct quatradure axes and the field voltage input.

This model includes the damping introduced by damper winding and eddy-currents in
the rotor, and the damping coefficient D should only model the damping
due to friction.

---
[1] J. Machowski, J.W. Bialek, and J.R. Bumby, Power System Dynamics and
Stability, Number ISBN 0-471-97174. Wiley, 1993.
"));
    end DetGen6;
  end Partials;

  model Slack "Slack Node"
    extends Partials.InfiniteBus(isSlack=true);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Text(extent={{-40,-20},{80,20}}, textString=
                                                  "Slack"), Text(extent={{-60,
                100},{100,60}}, textString=
                                    "V=%V0,th=%theta0%")}),
      Documentation(info="The slack node model acts as slack bus in initialization or load-flow
calculations and as an infinite bus during dynamic simulation.


At least one slack node or detailed generator with its attribute 'isSlack' set to true must be included
in each network model.
"));
  end Slack;

  model PVNode "PV Node"
    extends Partials.InfiniteBus(isSlack=false);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Text(extent={{-40,-20},{80,20}}, textString=
                                               "PV"),
          Text(extent={{-60,100},{100,60}}, textString=
                                                "V=%V0, Pg=%Pg0"),
          Text(extent={{-60,-60},{100,-100}}, textString=
                                                  "%name")}),
      Documentation(info="The PV node models a load-flow PV node with unlimited reactive
power generation resources.

"));
  end PVNode;

  model GovExc3rdGen
    "3rd order generator model with constant mechanical power and field voltage"

    extends Partials.DetGen3;
    replaceable ObjectStab.Generators.Controllers.ConstPm Gov annotation (Placement(
          transformation(extent={{12,-96},{32,-76}})));
    replaceable ObjectStab.Generators.Controllers.ConstEfd Exc annotation (Placement(
          transformation(extent={{12,70},{32,90}})));
  equation
    // connection equations for governor and exciter
    Gov.u = w;
    Pm = Gov.y;
    Exc.u = sqrt(vd^2 + vq^2);
    Efd = Exc.y;
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(
            points={{-100,0},{-20,0}},
            color={0,0,0},
            pattern=LinePattern.Solid,
            thickness=0.25,
            arrow={Arrow.None,Arrow.None}),
          Ellipse(
            extent={{-20,40},{60,-40}},
            lineColor={0,0,0},
            pattern=LinePattern.Solid,
            lineThickness=0.25),
          Line(points={{80,40},{80,80},{34,80}}, color={0,0,0}),
          Line(points={{-8,28},{-48,28},{-48,80},{8,80}}, color={0,0,0}),
          Text(
            extent={{-68,66},{-48,46}},
            lineColor={0,0,0},
            textString=
                 "Vt"),
          Text(
            extent={{44,68},{64,48}},
            lineColor={0,0,0},
            textString=
                 "Efd"),
          Line(
            points={{32,-86},{80,-86},{80,-40},{54,-22}},
            color={0,0,0},
            arrow={Arrow.None,Arrow.Filled}),
          Text(
            extent={{58,-56},{78,-76}},
            lineColor={0,0,0},
            textString=
                 "Pm"),
          Text(
            extent={{-66,-54},{-46,-74}},
            lineColor={0,0,0},
            textString=
                 "w"),
          Line(points={{-18,-14},{-44,-14},{-44,-86},{12,-86}}, color={0,0,0}),
          Line(
            points={{80,40},{54,20}},
            color={0,0,0},
            arrow={Arrow.None,Arrow.Filled})}),
      Documentation(info="The 3rd order Generator model extended with governor and exciter

The governor and exciter models can be redeclared with models
from the controller library or used-defined models.

"));
  end GovExc3rdGen;

  model GovExc6thGen
    "6th order generator model with  constant mechanical power and field voltage"

    extends Partials.DetGen6;

    replaceable ObjectStab.Generators.Controllers.ConstPm Gov annotation (Placement(
          transformation(extent={{12,-96},{32,-76}})));
    replaceable ObjectStab.Generators.Controllers.ConstEfd Exc annotation (Placement(
          transformation(extent={{12,70},{32,90}})));
  equation
    // connection equations for governor and exciter
    Gov.u = w;
    Pm = Gov.y;
    Exc.u = sqrt(vd^2 + vq^2);
    Efd = Exc.y;
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(
            points={{-100,0},{-20,0}},
            color={0,0,0},
            pattern=LinePattern.Solid,
            thickness=0.25,
            arrow={Arrow.None,Arrow.None}),
          Ellipse(
            extent={{-20,40},{60,-40}},
            lineColor={0,0,0},
            pattern=LinePattern.Solid,
            lineThickness=0.25),
          Text(
            extent={{44,68},{64,48}},
            lineColor={0,0,0},
            textString=
                 "Efd"),
          Text(
            extent={{58,-56},{78,-76}},
            lineColor={0,0,0},
            textString=
                 "Pm"),
          Line(points={{80,40},{80,80},{34,80}}, color={0,0,0}),
          Line(
            points={{80,40},{54,20}},
            color={0,0,0},
            arrow={Arrow.None,Arrow.Filled}),
          Line(points={{-8,28},{-48,28},{-48,80},{8,80}}, color={0,0,0}),
          Text(
            extent={{-68,66},{-48,46}},
            lineColor={0,0,0},
            textString=
                 "Vt"),
          Line(
            points={{32,-86},{80,-86},{80,-40},{54,-22}},
            color={0,0,0},
            arrow={Arrow.None,Arrow.Filled}),
          Line(points={{-18,-14},{-44,-14},{-44,-86},{12,-86}}, color={0,0,0}),
          Text(
            extent={{-64,-54},{-44,-74}},
            lineColor={0,0,0},
            textString=
                 "w")}),
      Documentation(info="The 6th order Generator model extended with governor and exciter

The governor and exciter models can be redeclared with models
from the controller library or used-defined models.

"));
  end GovExc6thGen;

  package Controllers "Library for Governor and Excitation system models"
    extends Modelica.Icons.Library;

    package Partials
      extends Modelica.Icons.Library;
      partial model Exciter
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K=100 "Steady-State Gain";
        parameter Base.Voltage Efmax=Modelica.Constants.inf
          "Maximum Field Voltage";
        parameter Base.Voltage Efmin=0 "Minimum Field Voltage";

        discrete Base.Voltage Vref(start=1);
        discrete Base.Voltage Ef0(start=1);
        Modelica.Blocks.Nonlinear.Limiter Limiter(uMax=scalar(Efmax), uMin=
              scalar(Efmin)) annotation (Placement(transformation(extent={{74,
                  -10},{94,10}})));
        Modelica.Blocks.Math.Add Verror(k1=-1, k2=1) annotation (Placement(
              transformation(extent={{-80,-10},{-60,10}})));
      equation
        connect(Limiter.y, y) annotation (Line(points={{95,0},{110,0}}));
        connect(u, Verror.u1)
          annotation (Line(points={{-124,0},{-92,0},{-92,6},{-82,6}}, color={0,
                0,255}));
        Verror.u2 = {Vref};
        Vref = pre(Vref);
        annotation (
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={Line(points={{-84,-6},{-90,-18}}), Text(
                  extent={{-100,-20},{-80,-28}}, textString=
                                 "Vref")}),
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={Text(extent={{-80,-20},{80,-60}},
                  textString =                         "System"), Text(extent={
                    {-80,60},{80,20}}, textString=
                                           "Excitation")}));
      end Exciter;

      partial model Governor
        extends Modelica.Blocks.Interfaces.SISO;

        parameter Base.AngularVelocity wref=1;
        parameter Base.MechanicalPower Pmmax=1.05 "Maximum Mechanical Power";
        parameter Base.MechanicalPower Pmmin=0 "Minimum Mechanical Power";

      protected
        discrete Base.MechanicalPower Pm0(start=1, fixed=false)
          "Initial Mechanical Power (automatically initialized)";
      public
        Modelica.Blocks.Nonlinear.Limiter Limiter(uMax=scalar(Pmmax), uMin=
              scalar(Pmmin)) annotation (Placement(transformation(extent={{76,
                  -10},{96,10}})));
        Modelica.Blocks.Math.Add werror(k1=-1, k2=+1) annotation (Placement(
              transformation(extent={{-80,-10},{-60,10}})));
      equation
        connect(Limiter.y, y) annotation (Line(points={{97,0},{110,0}}));
        connect(werror.u1, u)
          annotation (Line(points={{-82,6},{-90,6},{-90,0},{-128,0}}, color={0,
                0,255}));
        werror.u2 = {wref};
        Pm0 = pre(Pm0);
        annotation (
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Text(extent={{-134,32},{-106,24}}, textString=
                                                     "w"),
              Text(extent={{96,18},{124,10}}, textString=
                                                  "Pm"),
              Text(extent={{-100,-20},{-80,-28}}, textString=
                                                      "wref"),
              Line(points={{-84,-6},{-90,-18}})}),
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={Text(extent={{-80,-20},{80,-60}},
                  textString =                         "System"), Text(extent={
                    {-80,60},{80,20}}, textString=
                                           "Governing")}));
      end Governor;

      model ExcLimiter "Limiter Logic For Excitation System"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real DelayTime=10;
        parameter Real Limit=2.1;

        discrete Real countstart(start=1e6, fixed=true);
        //  Integer status1;
        //  Integer status2;
        ObsoletePetriNets.PetriNets.Transition LimitExc annotation (Placement(
              transformation(extent={{-30,20},{-10,40}})));
        ObsoletePetriNets.PetriNets.Transition LimitOK annotation (Placement(
              transformation(
              origin={-20,-10},
              extent={{-10,-10},{10,10}},
              rotation=180)));
        ObsoletePetriNets.PetriNets.Transition TimerExp annotation (Placement(
              transformation(extent={{30,20},{50,40}})));
        ObsoletePetriNets.PetriNets.Place11 activated annotation (Placement(
              transformation(extent={{60,20},{80,40}})));
        ObsoletePetriNets.PetriNets.Transition UnActivate annotation (Placement(
              transformation(
              origin={50,-30},
              extent={{-10,-10},{10,10}},
              rotation=180)));
        ObsoletePetriNets.PetriNets.Place21 wait(initialState=true) annotation (Placement(
              transformation(extent={{-60,20},{-40,40}})));
        ObsoletePetriNets.PetriNets.Place12 count annotation (Placement(
              transformation(extent={{-2,20},{18,40}})));
      equation
        connect(LimitExc.inTransition, wait.outTransition) annotation (Line(
              points={{-26,30},{-38,30}}, color={255,0,0}));
        connect(LimitExc.outTransition, count.inTransition) annotation (Line(
              points={{-14,30},{-6,30}}, color={255,0,0}));
        connect(TimerExp.outTransition, activated.inTransition) annotation (Line(
              points={{44,30},{58,30}}, color={255,0,0}));
        connect(count.outTransition1, LimitOK.inTransition) annotation (Line(
              points={{18,24},{28,24},{28,-10},{-12,-10}}, color={255,0,0}));
        connect(activated.outTransition, UnActivate.inTransition) annotation (Line(
              points={{81,30},{86,30},{86,-30},{58,-30}}, color={255,0,0}));
        connect(UnActivate.outTransition, wait.inTransition2) annotation (Line(
              points={{45,-30},{-76,-30},{-76,36},{-62,36}}, color={255,0,0}));
        connect(LimitOK.outTransition, wait.inTransition1) annotation (Line(
              points={{-24,-10},{-67,-10},{-67,24},{-62,24}}, color={255,0,0}));
        connect(count.outTransition2, TimerExp.inTransition) annotation (Line(
              points={{20,36},{26,36},{26,30},{32,30}}, color={255,0,0}));
        LimitExc.condition = y > Limit;
        LimitOK.condition = y < (Limit - 1e-5);
        UnActivate.condition = y < (Limit - 1e-5);
        TimerExp.condition = ((time - countstart) > DelayTime) and (y > Limit);

        when count.state then
          countstart = time;
          //   status1 = LogVariable(count.state);
        end when;
        when activated.state then
          //  status2 = LogVariable(activated.state);
        end when;

        y = if activated.state then min(u, Limit) else u;
      initial equation
        count.state = false;
        wait.state = true;
        activated.state = false;
      end ExcLimiter;
    end Partials;

    model FirstOrderExciter
      extends Partials.Exciter;

      parameter Real T=0.05 "Voltage Regulator Time Constant";

      Modelica.Blocks.Continuous.TransferFunction AVR(a={T,1}, b={K})
        annotation (Placement(transformation(extent={{20,-10},{40,10}})));
    equation
      connect(AVR.y, Limiter.u)
        annotation (Line(points={{41,0},{72,0}}, color={0,0,255}));
      connect(Verror.y, AVR.u)
        annotation (Line(points={{-59,0},{16,0}}, color={0,0,255}));
      Ef0 = 0;

    initial equation
      der(AVR.x) = {0};
    end FirstOrderExciter;

    model FirstOrderGovernor
      extends Partials.Governor;

      parameter Real K=10 "Governor Gain";
      parameter Real T=5;

      Modelica.Blocks.Continuous.TransferFunction TF(
        x(start={0}),
        a={T,1},
        b={K}) annotation (Placement(transformation(extent={{-34,-10},{-14,10}})));
      Modelica.Blocks.Math.Add PmAdd annotation (Placement(transformation(
              extent={{42,-10},{62,10}})));
    equation
      connect(PmAdd.y, Limiter.u)
        annotation (Line(points={{64,0},{76,0}}, color={0,0,255}));
      connect(TF.y, PmAdd.u1)
        annotation (Line(points={{-13,0},{-2,0},{-2,6},{40,6}}, color={0,0,255}));
      connect(werror.y, TF.u)
        annotation (Line(points={{-59,0},{-36,0}}, color={0,0,255}));
      PmAdd.u2 = {Pm0};

    initial equation
      der(TF.y) = 0;
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(extent={{18,-24},{34,-32}}, textString=
                                                       "Pm0"), Line(points={{42,
                  -6},{26,-6},{26,-20}})}),
        Diagram);
    end FirstOrderGovernor;

    model ExcST1A
      extends Partials.Exciter(
        K=200,
        Efmin=0,
        Efmax=7);

      parameter Real Tr=1.5 "AVR Time Constant";
      parameter Real Kstab=20 "Power System Stabilizer (PSS) Gain";
      parameter Real Tw=10 "Signal Washout Filter Time Constant";
      parameter Real T1=0.05 "PSS Phase Compensation Time Constant 1";
      parameter Real T2=0.02 "PSS Phase Compensation Time Constant 2";
      parameter Real T3=3 "PSS Phase Compensation Time Constant 3";
      parameter Real T4=5.4 "PSS Phase Compensation Time Constant 4";

      parameter Real vsmax=0.2 "PSS Maximum Output Limit";
      parameter Real vsmin=-0.2 "PSS Maximum Output Limit";

      outer Real w;
      Modelica.Blocks.Continuous.TransferFunction AVR(a={Tr,1}, b={1})
        annotation (Placement(transformation(extent={{-48,-10},{-28,10}})));
      Modelica.Blocks.Math.Add Sum(k1=+K, k2=+K) annotation (Placement(
            transformation(extent={{-4,-10},{16,10}})));
      Modelica.Blocks.Math.Gain PSSGain(k=scalar(Kstab))
        annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
      Modelica.Blocks.Continuous.TransferFunction WashOut(a={Tw,1}, b={Tw,0})
        annotation (Placement(transformation(extent={{-40,-70},{-20,-50}})));
      Modelica.Blocks.Continuous.TransferFunction Phase_Compensation1(a={T2,1},
          b={T1,1}) annotation (Placement(transformation(extent={{0,-70},{20,
                -50}})));
      Modelica.Blocks.Nonlinear.Limiter PSSLimiter(uMax=scalar(vsmax), uMin=
            scalar(vsmin)) annotation (Placement(transformation(extent={{64,-70},
                {84,-50}})));
      Modelica.Blocks.Continuous.TransferFunction Phase_Compensation2(a={T4,1},
          b={T3,1}) annotation (Placement(transformation(extent={{34,-70},{54,
                -50}})));
    equation
      connect(AVR.y, Sum.u1) annotation (Line(points={{-27,0},{-18,0},{-18,6},{
              -6,6}}));
      connect(Phase_Compensation1.u, WashOut.y)
        annotation (Line(points={{-2,-60},{-19,-60}}));
      connect(PSSLimiter.y, Sum.u2)
        annotation (Line(points={{85,-60},{90,-60},{90,-34},{-18,-34},{-18,-6},
              {-6,-6}}));
      connect(Phase_Compensation2.u, Phase_Compensation1.y)
        annotation (Line(points={{32,-60},{21,-60}}));
      connect(Phase_Compensation2.y, PSSLimiter.u)
        annotation (Line(points={{55,-60},{62,-60}}));
      connect(Sum.y, Limiter.u)
        annotation (Line(points={{17,0},{72,0}}, color={0,0,255}));
      connect(PSSGain.y, WashOut.u)
        annotation (Line(points={{-58,-60},{-44,-60}}, color={0,0,255}));
      connect(Verror.y, AVR.u)
        annotation (Line(points={{-58,0},{-48,0}}, color={0,0,255}));
      PSSGain.u = {w};
      Ef0 = 0;

    initial equation
      der(AVR.y) = 0;
      WashOut.y = 0;
      Phase_Compensation2.y = 0;
      Phase_Compensation1.y = 0;
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Rectangle(
              extent={{-88,-30},{94,-90}},
              lineColor={160,160,164},
              pattern=LinePattern.Dot),
            Text(
              extent={{92,-96},{66,-76}},
              lineColor={128,128,128},
              textString=
                   "PSS"),
            Text(extent={{-112,-56},{-92,-64}}, textString=
                                                    "w-1"),
            Line(points={{-96,-60},{-80,-60}})}));
    end ExcST1A;

    model ConstEfd
      extends Partials.Exciter;
    equation
      Ef0 = pre(Ef0);
      Limiter.u = {Ef0};
    initial equation
      Vref = Modelica.Constants.inf;
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(
              extent={{-130,36},{-110,16}},
              lineColor={0,0,0},
              textString=
                   "V"), Text(
              extent={{100,32},{120,12}},
              lineColor={0,0,0},
              textString=
                   "Efd")}));
    end ConstEfd;

    model ConstPm
      extends Partials.Governor;
    equation
      Limiter.u = {Pm0};
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(extent={{48,-20},{64,-28}}, textString=
                                                       "Pm0"), Line(points={{72,
                  0},{56,0},{56,-14}})}));
    end ConstPm;

    model Gover2
      extends ObjectStab.Generators.Controllers.Partials.Governor(Pmmax=100,
          Pmmin=-100);
      parameter Base.AngularVelocity wref=1 "Reference Angular Velocity";
      parameter Real Kgov=1 "Governor Gain";
      parameter Real TRH=10;
      parameter Real PROPH=0.3;
      Modelica.Blocks.Continuous.TransferFunction TF(
        x(start={0}),
        a={TRH,1},
        b={Kgov*PROPH*TRH,Kgov}) annotation (Placement(transformation(extent={{
                -20,-10},{0,10}})));
      Modelica.Blocks.Math.Add PmAdd annotation (Placement(transformation(
              extent={{42,-10},{62,10}})));
    equation
      connect(TF.y, PmAdd.u1)
        annotation (Line(points={{1,0},{20.5,0},{20.5,6},{40,6}}, color={0,0,
              255}));
      connect(Limiter.u, PmAdd.y)
        annotation (Line(points={{74,0},{62,0}}, color={0,0,255}));
      connect(werror.y, TF.u)
        annotation (Line(points={{-60,0},{-20,0}}, color={0,0,255}));
      PmAdd.u2 = {Pm0};
    initial equation
      der(TF.y) = 0;
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Line(points={{42,-6},{26,-6},{26,-20}}),
              Text(extent={{18,-24},{34,-32}}, textString=
                                 "Pm0")}));
    end Gover2;

    class IsoGover "Governor Control With Frequency Regulation"
      extends Partials.Governor;

      parameter Base.AngularVelocity wref=1 "Reference Angular Velocity";
      parameter Real Kgov=1 "Governor Gain";
      parameter Real TRH=10;
      parameter Real PROPH=0.3;

      parameter Real Tfreq=15;

      Modelica.Blocks.Continuous.TransferFunction Gov(
        x(start={0}),
        a={TRH,1},
        b={Kgov*PROPH*TRH,Kgov}) annotation (Placement(transformation(extent={{
                -20,20},{0,40}})));
      Modelica.Blocks.Continuous.TransferFunction IsoFreq(a={1,0}, b={Kgov/
            Tfreq}) annotation (Placement(transformation(extent={{-20,-40},{0,
                -20}})));
      Modelica.Blocks.Math.Add3 Add3 annotation (Placement(transformation(
              extent={{40,-10},{60,10}})));
    equation
      connect(werror.y, Gov.u)
        annotation (Line(points={{-59,0},{-40,0},{-40,30},{-22,30}}, color={0,0,
              255}));
      connect(Add3.y, Limiter.u)
        annotation (Line(points={{61,0},{74,0}}, color={0,0,255}));
      connect(Add3.u1, Gov.y)
        annotation (Line(points={{36,8},{16,8},{16,30},{2,30}}, color={0,0,255}));
      connect(werror.y, IsoFreq.u)
        annotation (Line(points={{-60,0},{-40,0},{-40,-30},{-22,-30}}, color={0,
              0,255}));
      connect(IsoFreq.y, Add3.u2)
        annotation (Line(points={{0,-30},{12,-30},{12,2},{36,2}}, color={0,0,
              255}));
      Add3.u3.signal[1] = Pm0;
    initial equation
      Add3.u1.signal[1] = 0;
      Add3.u2.signal[1] = 0;
    end IsoGover;

    model ExcST1ALim
      extends Partials.Exciter(
        K=200,
        Efmin=0,
        Efmax=7);

      parameter Real Tr=1.5 "AVR Time Constant";
      parameter Real Kstab=20 "Power System Stabilizer (PSS) Gain";
      parameter Real Tw=10 "Signal Washout Filter Time Constant";
      parameter Real T1=0.05 "PSS Phase Compensation Time Constant 1";
      parameter Real T2=0.02 "PSS Phase Compensation Time Constant 2";
      parameter Real T3=3 "PSS Phase Compensation Time Constant 3";
      parameter Real T4=5.4 "PSS Phase Compensation Time Constant 4";

      parameter Real vsmax=0.2 "PSS Maximum Output Limit";
      parameter Real vsmin=-0.2 "PSS Maximum Output Limit";

      outer Real w;
      Modelica.Blocks.Continuous.TransferFunction AVR(a={Tr,1}, b={1})
        annotation (Placement(transformation(extent={{-48,-10},{-28,10}})));
      Modelica.Blocks.Math.Add Sum(k1=+K, k2=+K) annotation (Placement(
            transformation(extent={{-4,-10},{16,10}})));
      Modelica.Blocks.Math.Gain PSSGain(k=scalar(Kstab))
        annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
      Modelica.Blocks.Continuous.TransferFunction WashOut(a={Tw,1}, b={Tw,0})
        annotation (Placement(transformation(extent={{-40,-70},{-20,-50}})));
      Modelica.Blocks.Continuous.TransferFunction Phase_Compensation1(a={T2,1},
          b={T1,1}) annotation (Placement(transformation(extent={{0,-70},{20,
                -50}})));
      Modelica.Blocks.Nonlinear.Limiter PSSLimiter(uMax=scalar(vsmax), uMin=
            scalar(vsmin)) annotation (Placement(transformation(extent={{64,-70},
                {84,-50}})));
      Modelica.Blocks.Continuous.TransferFunction Phase_Compensation2(a={T4,1},
          b={T3,1}) annotation (Placement(transformation(extent={{34,-70},{54,
                -50}})));
      Partials.ExcLimiter ExcLimit annotation (Placement(transformation(extent=
                {{36,-10},{56,10}})));
    equation
      connect(AVR.y, Sum.u1) annotation (Line(points={{-27,0},{-18,0},{-18,6},{
              -6,6}}));
      connect(WashOut.u, PSSGain.y) annotation (Line(points={{-42,-60},{-59,-60}}));
      connect(Phase_Compensation1.u, WashOut.y)
        annotation (Line(points={{-2,-60},{-19,-60}}));
      connect(PSSLimiter.y, Sum.u2)
        annotation (Line(points={{85,-60},{90,-60},{90,-34},{-18,-34},{-18,-6},
              {-6,-6}}));
      connect(Phase_Compensation2.u, Phase_Compensation1.y)
        annotation (Line(points={{32,-60},{21,-60}}));
      connect(Phase_Compensation2.y, PSSLimiter.u)
        annotation (Line(points={{55,-60},{62,-60}}));
      connect(Sum.y, ExcLimit.u)
        annotation (Line(points={{16,0},{36,0}}, color={0,0,255}));
      connect(ExcLimit.y, Limiter.u)
        annotation (Line(points={{56,0},{72,0}}, color={0,0,255}));
      connect(Verror.y, AVR.u)
        annotation (Line(points={{-58,0},{-50,0}}, color={0,0,255}));
      PSSGain.u = {w};
      Ef0 = 0;

    initial equation
      der(AVR.y) = 0;
      WashOut.y = 0;
      Phase_Compensation2.y = 0;
      Phase_Compensation1.y = 0;
      annotation (
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Rectangle(
              extent={{-88,-30},{94,-90}},
              lineColor={160,160,164},
              pattern=LinePattern.Dot),
            Text(
              extent={{92,-96},{66,-76}},
              lineColor={128,128,128},
              textString=
                   "PSS"),
            Text(extent={{-112,-56},{-92,-64}}, textString=
                                                    "w-1"),
            Line(points={{-96,-60},{-80,-60}})}));
    end ExcST1ALim;
    annotation (
      Documentation(info="This library contains sample governor and excitation
system models

By default generators are declared with constant power
governor and constant field voltage.

An extended generator model can for example by inheriting from
the basic generator models and augment it with first order
exitation system and governor using the clauses as follows:

model NewGen
  extends ObjectStab.Generators.GovExc6thGen(
    redeclare ObjectStab.Generators.Controllers.FirstOrderExciter Exc,
    redeclare ObjectStab.Generators.Controllers.FirstOrderGovernor Gov);
end NewGen;
"));
  end Controllers;
end Generators;
