within ObjectStab;
package Network "Network subpackage"
  package Controllers
    "Contains controller classes related to network components"
    extends Modelica.Icons.Library;

    partial model TCULController "Common definitions for TCUL control systems"

      extends Modelica.Blocks.Interfaces.SI2SO(y(start=1));
      parameter Integer method=3 "Method number";
      parameter ObjectStab.Base.TapRatio n=1 "Transformer Ratio";

      parameter ObjectStab.Base.TapRatio stepsize=0.01 "Step Size";
      parameter ObjectStab.Base.TapStep mintap=-12 "Minimum tap step";
      parameter ObjectStab.Base.TapStep maxtap=12 "Maximum tap step";

      parameter ObjectStab.Base.Duration Tm0=10 "Mechanical Time Delay";
      parameter ObjectStab.Base.Duration Td0=20 "Controller Time Delay 1";
      parameter ObjectStab.Base.Duration Td1=20 "Controller Time Delay 2";
      parameter ObjectStab.Base.Voltage DB=0.03
        "TCUL Voltage Deadband (double-sided)";
      parameter ObjectStab.Base.Voltage Vref=1 "TCUL Voltage Reference";
      parameter ObjectStab.Base.Voltage Vblock=0.82 "Tap locking voltage";
      parameter Boolean InitByVoltage=false "Initialize to V=Vref?";
      Real tappos(start=(n - 1)/stepsize) "Current tap step [number]";
      ObjectStab.Base.Voltage udev;
      Boolean blocked=u2 < Vblock "Tap locked ?";
    equation
      tappos = (y - 1)/stepsize;
      udev = u1 - Vref;
      annotation (
        Documentation(info="Common definitions for TCUL control systems according to [1].
Using the parameter the characteristics of the mechanical delay time (Tm)
and the controlled delay time (Td) the TCUL can be influenced according
to the table below:

----------------------------------
|method|    Td     |    Tm       |
----------------------------------
|  1   |  constant |  constant   |
|  2   |  inverse  |  constant   |
|  3   |  inverse  |  inverse    |
|  4   |  both     |  constant   |
----------------------------------

Use the subclasses TCULContinuous for continuous approximation (more computationally)
efficient or the the subclass TCULDiscrete for the true discrete realization.

The tap changer is locked if the primary side voltage decreases below the
tap locking voltage specified in Vblock.

---
[1] P.W. Sauer and M.A. Pai, \"A comparison of discrete vs. continuous
dynamic models of tap-changing-under-load transformers\", in Proceedings
of NSF/ECC Workshop on Bulk power System Voltage Phenomena - III :
Voltage Stability, Security and Control,  Davos, Switzerland, 1994.
"));
    end TCULController;

    model TCULContinuous "Continuous approximation of TCUL control system"
      extends TCULController;
      ObjectStab.Base.Time Tc;
      Modelica.Blocks.Continuous.LimIntegrator integrator(
        k=1,
        outMax=1 + maxtap*stepsize,
        outMin=1 + mintap*stepsize,
        y(start=n))   annotation (Placement(transformation(extent={{-20,-20},{
                20,20}})));
    equation
      connect(integrator.y,y)              annotation (Line(points={{22,0},{110,
              0}}));
      if (method == 2) then
        Tc = (Td0*DB/2 + Tm0*noEvent(abs(udev)))/stepsize;
      elseif (method == 3) then
        Tc = (Tm0 + Td0)*DB/2/stepsize;
      else
        Tc = (Td0*DB/2 + (Tm0 + Td1)*noEvent(abs(udev)))/stepsize;
      end if;
      if not blocked then
        integrator.u = -udev/Tc;
      else
        integrator.u = 0;
      end if;
    initial equation
      if InitByVoltage then
        der(integrator.y) = 0;
      else
        integrator.y = n;
      end if;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Text(extent={{-88,36},{82,-36}}, textString=
                                                    "Continuous")}),
        Documentation(info="Continuous implementation of Tap-Changing Under Load (TCUL) control
system  according to method C1-C4 in [1] using a state-machine implementation
of the control system and tap changer mechanism.


---
[1] P.W. Sauer and M.A. Pai, \"A comparison of discrete vs. continuous
dynamic models of tap-changing-under-load transformers\", in Proceedings
of NSF/ECC Workshop on Bulk power System Voltage Phenomena - III :
Voltage Stability, Security and Control,  Davos, Switzerland, 1994.
"),     Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Text(extent={{-74,10},{-42,-14}}, textString=
                                                  "input"),
            Text(extent={{-80,-10},{-28,-28}}, textString=
                                                   "determined"),
            Text(extent={{-74,-22},{-30,-36}}, textString=
                                                   "by equation"),
            Text(extent={{-72,-36},{-46,-56}}, textString=
                                                   "layer")}));
    end TCULContinuous;

    model TCULDiscrete "Discrete implementation of TCUL control system"
      extends TCULController;

      ObjectStab.Base.Time up_counter(start=-10, fixed=true);
      ObjectStab.Base.Time down_counter(start=-10, fixed=true);
      ObjectStab.Base.Time Td;
      ObjectStab.Base.Time Tm;

      ObjectStab.Network.Partials.Place32 wait(initialState=true) annotation (Placement(
            transformation(
            origin={0,70},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr1(condLabel="Verr<-DB/2")
        annotation (Placement(transformation(
            origin={-50,30},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr2(condLabel="Verr>-DB/2")
        annotation (Placement(transformation(
            origin={-90,30},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      ModelicaAdditions.PetriNets.Place12 countup annotation (Placement(
            transformation(
            origin={-50,-10},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr3(condLabel="Timer>Td")
        annotation (Placement(transformation(
            origin={-70,-50},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Place11 actionup annotation (Placement(
            transformation(
            origin={-70,-76},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr4(condLabel="Timer>Td+Tm")
        annotation (Placement(transformation(
            origin={-30,-50},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      ModelicaAdditions.PetriNets.Transition Tr6(condLabel="Verr>DB/2")
        annotation (Placement(transformation(
            origin={50,30},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr7(condLabel="Verr<DB/2")
        annotation (Placement(transformation(
            origin={90,30},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      ModelicaAdditions.PetriNets.Place12 countdown annotation (Placement(
            transformation(
            origin={50,-10},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Transition Tr8(condLabel="Timer>Td")
        annotation (Placement(transformation(
            origin={30,-50},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      ModelicaAdditions.PetriNets.Transition Tr9(condLabel="Timer>Td")
        annotation (Placement(transformation(
            origin={70,-50},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Place11 actiondown annotation (Placement(
            transformation(
            origin={70,-74},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      ModelicaAdditions.PetriNets.Place21 updatetap annotation (Placement(
            transformation(
            origin={0,-10},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      ModelicaAdditions.PetriNets.Transition Tr5(condLabel="") annotation (Placement(
            transformation(
            origin={0,24},
            extent={{-10,-10},{10,10}},
            rotation=90)));
    equation
      connect(Tr1.outTransition, countup.inTransition) annotation (Line(points=
              {{-50,25},{-50,2}}));
      connect(countup.outTransition1, Tr2.inTransition) annotation (Line(points=
             {{-56,-21},{-56,-28},{-90,-28},{-89.95,23.95}}));
      connect(countdown.inTransition, Tr6.outTransition) annotation (Line(
            points={{50,2},{50,25}}));
      connect(countdown.outTransition2, Tr7.inTransition) annotation (Line(
            points={{56,-21.1},{56,-30},{90,-30},{90.05,23.95}}));
      connect(actionup.inTransition, Tr3.outTransition) annotation (Line(points=
             {{-70,-64},{-70,-55}}));
      connect(actiondown.inTransition, Tr9.outTransition) annotation (Line(
            points={{70,-62},{70,-55}}));
      connect(Tr8.inTransition, actiondown.outTransition) annotation (Line(
            points={{30.05,-56.05},{30.05,-96},{70,-96},{70,-85}}));
      connect(Tr3.inTransition, countup.outTransition2) annotation (Line(points=
             {{-70.05,-43.95},{-70,-36},{-44,-36},{-44,-21.1}}));
      connect(actionup.outTransition, Tr4.inTransition) annotation (Line(points=
             {{-70,-87},{-70,-96},{-30,-96},{-29.95,-56.05}}));
      connect(updatetap.inTransition2, Tr4.outTransition) annotation (Line(
            points={{-6,-22},{-6,-36},{-30,-36},{-30,-45}}));
      connect(updatetap.inTransition1, Tr8.outTransition) annotation (Line(
            points={{6,-22},{6,-34},{30,-34},{30,-45}}));
      connect(Tr5.inTransition, updatetap.outTransition) annotation (Line(
            points={{0.05,17.95},{6.73533e-016,1}}));
      connect(Tr2.outTransition, wait.inTransition1) annotation (Line(points={{
              -90,35},{-90,92},{-6,92},{-6,82}}));
      connect(Tr1.inTransition, wait.outTransition1) annotation (Line(points={{
              -50.05,36.05},{-50,48},{-6,48},{-6,59}}));
      connect(wait.outTransition2, Tr6.inTransition) annotation (Line(points={{
              6,59},{6,48},{50,48},{49.95,36.05}}));
      connect(Tr7.outTransition, wait.inTransition2) annotation (Line(points={{
              90,35},{90,92},{6,92},{6,82}}));
      connect(Tr5.outTransition, wait.inTransition3) annotation (Line(points={{
              3.06152e-016,29},{-2.20429e-015,58}}));
      connect(Tr9.inTransition, countdown.outTransition1) annotation (Line(
            points={{69.95,-43.95},{70,-36},{44,-36},{44,-21}}));
      if (method == 1) then
        Td = Td0;
        Tm = Tm0;
      elseif (method == 2) then
        Td = Td0*DB/2/noEvent(max(abs(udev), 1e-6));
        Tm = Tm0;
      elseif (method == 3) then
        Td = Td0*DB/2/noEvent(max(abs(udev), 1e-6));
        Tm = Tm0*DB/2/noEvent(max(abs(udev), 1e-6));
      else
        Td = Td1 + Td0*DB/2/noEvent(max(abs(udev), 1e-6));
        Tm = Tm0;
      end if;

        //  Td = if (method == 1) then Td0 else if (method == 2 or method == 3) then Td0*
      //    DB/2/abs(udev + 1e-6) else Td1 + Td0*DB/2/abs(1e-6 + udev);
      //  Tm = if method == 3 then Tm0*DB/2/abs(1e-6 + udev) else Tm0;

      Tr1.condition = (udev < -DB/2) and (tappos < maxtap) and not blocked;
      Tr2.condition = not ((udev < -DB/2) and (tappos < maxtap)) or blocked;
      Tr3.condition = time - up_counter > Td;
      Tr4.condition = time - up_counter > Td + Tm;
      Tr5.condition = not (abs(tappos - pre(tappos)) > stepsize/10);
      Tr6.condition = ((udev > DB/2) and (tappos > mintap));
      Tr7.condition = not ((udev > DB/2) and (tappos > mintap));
      Tr8.condition = time - down_counter > Td + Tm;
      Tr9.condition = time - down_counter > Td;

      when countup.state then
        up_counter = time;
      end when;

      when countdown.state then
        down_counter = time;
      end when;

      when updatetap.state then
        if (up_counter > down_counter) then
          tappos = pre(tappos) + 1;
        else
          tappos = pre(tappos) - 1;
        end if;
      end when;
    initial equation
      if InitByVoltage then
        udev = 0;
      else
        tappos = (n - 1)/stepsize;
      end if;
      wait.state = true;
      countup.state = false;
      countdown.state = false;
      actionup.state = false;
      actiondown.state = false;
      updatetap.state = false;
      annotation (
        Documentation(info="Discrete implementation of Tap-Changing Under Load (TCUL) control system
according to method D1-D4 in [1] using a state-machine implementation of the
control system and tap changer mechanism.

Ideally the variable 'tappos' should be initialized to give a voltage deviation
within the deadband at the start of the simulatation. Failure to do so may result in
convergence problems with the initial value solver.

---
[1] P.W. Sauer and M.A. Pai, \"A comparison of discrete vs. continuous
dynamic models of tap-changing-under-load transformers\", in Proceedings
of NSF/ECC Workshop on Bulk power System Voltage Phenomena - III :
Voltage Stability, Security and Control,  Davos, Switzerland, 1994.
"));
    end TCULDiscrete;

  end Controllers;

  package Partials
    "Contains uninstatiable classes related to network components"
    extends Modelica.Icons.Library;

    partial model PilinkBase "Pilink"
      extends ObjectStab.Base.TwoPin;
      parameter ObjectStab.Base.Resistance R=0.0 "Series Resistance";
      parameter ObjectStab.Base.Reactance X=0.1 "Series Reactance";
      parameter ObjectStab.Base.Susceptance B=0.1 "Shunt Susceptance";
      parameter ObjectStab.Base.Conductance G=0.0 "Shunt Conductance";
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Line(points={{100,0},{60,0}}, color={0,0,0}),
            Text(extent={{100,20},{-100,60}}, textString=
                                                  "%name"),
            Rectangle(extent={{-60,20},{60,-20}}, lineColor={0,0,0}),
            Line(points={{-60,0},{-100,0}}, color={0,0,0})}));
    end PilinkBase;

    partial model ImpTransformer
      extends ObjectStab.Base.TwoPin;
      parameter ObjectStab.Base.Resistance R=0.0 "Leakage Resistance";
      parameter ObjectStab.Base.Reactance X=0.1 "Leakage Reactance";

      ObjectStab.Network.IdealTransformer Tr annotation (Placement(
            transformation(extent={{20,-20},{60,20}})));
      ObjectStab.Network.Impedance Imp(R=R, X=X) annotation (Placement(
            transformation(extent={{-60,-20},{-20,20}})));
    equation
      connect(Imp.T1, T1) annotation (Line(points={{-60,0},{-100,0}}));
      connect(Imp.T2, Tr.T1) annotation (Line(points={{-20,0},{20,0}}));
      connect(Tr.T2, T2) annotation (Line(points={{60,0},{100,0}}));
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(extent={{-70,40},{12,-40}}, lineColor={0,0,0}),
            Ellipse(extent={{-12,40},{70,-40}}, lineColor={0,0,0}),
            Line(points={{70,0},{100,0}}, color={0,0,0}),
            Line(points={{-100,0},{-70,0}}, color={0,0,0}),
            Text(extent={{-98,-40},{100,-80}}, textString=
                                                   "%name")}));
    end ImpTransformer;

    class BreakerBase
      extends ObjectStab.Base.TwoPin;

      parameter Real small=1e-6;
      Boolean closed;

      //  Real s1;
      //  Real s2;
    equation

        //  [T1.va - T2.va; T1.vb - T2.vb] = (if closed then small*[1, -1; 1, 1] else [1
      //    , 0; 0, 1])*[s1; s2];

        //  [T1.ia; T1.ib] = (if closed then [1, 0; 0, 1] else small*[1, -1; 1, 1])*[s1
      //    ; s2];

      if closed then
        [T1.va - T2.va; T1.vb - T2.vb] = small*[1, -1; 1, 1]*[T1.ia; T1.ib];
      else
        [T1.ia; T1.ib] = small*[1, -1; 1, 1]*[T1.va - T2.va; T1.vb - T2.vb];
      end if;
      [T1.ia; T1.ib] = -[T2.ia; T2.ib];
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Line(points={{44,0},{100,0}}, color={0,0,0}),
            Line(points={{-40,0},{32,34}}, color={0,0,0}),
            Ellipse(
              extent={{-44,4},{-36,-4}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{36,4},{44,-4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{-44,0}}, color={0,0,0}),
            Text(extent={{80,-60},{-80,-20}}, textString=
                                                  "%name")}));
    end BreakerBase;

    model Place32 "Place with two input and two output transitions"
      parameter Boolean initialState=false "Initial value of state";
      Boolean state(final start=initialState) "State of place";
    protected
      Boolean newState(final start=initialState);
    public
      ModelicaAdditions.PetriNets.Interfaces.FirePortOut outTransition1
        annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
      ModelicaAdditions.PetriNets.Interfaces.FirePortOut outTransition2
        annotation (Placement(transformation(extent={{100,70},{120,50}})));
      ModelicaAdditions.PetriNets.Interfaces.SetPortIn inTransition1
        annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
      ModelicaAdditions.PetriNets.Interfaces.SetPortIn inTransition2
        annotation (Placement(transformation(extent={{-140,80},{-100,40}})));
    public
      ModelicaAdditions.PetriNets.Interfaces.SetPortIn inTransition3
        annotation (Placement(transformation(
            origin={120,0},
            extent={{-20,20},{20,-20}},
            rotation=180)));
    equation
      // Set new state for next iteration
      state = pre(newState);
      newState = inTransition1.set or inTransition2.set or inTransition3.set
         or state and not (outTransition1.fire or outTransition2.fire);

      // Report state to input and output transitions
      inTransition1.state = state;
      inTransition2.state = inTransition1.state or inTransition1.set;
      inTransition3.state = inTransition1.state or inTransition1.set;
      outTransition1.state = state;
      outTransition2.state = outTransition1.state and not outTransition1.fire;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(
              extent={{-100,-100},{100,100}},
              lineColor={255,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,60},{-80,60}}, color={255,0,0}),
            Line(points={{-100,-60},{-80,-60}}, color={255,0,0}),
            Line(points={{80,-60},{100,-60}}, color={255,0,0}),
            Line(points={{82,60},{102,60}}, color={255,0,0}),
            Text(extent={{0,99},{0,159}}, textString=
                                              "%name")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(extent={{-100,-100},{100,100}}, lineColor={255,0,0}),
            Line(points={{-100,60},{-80,60}}, color={255,0,0}),
            Line(points={{-100,-60},{-80,-60}}, color={255,0,0}),
            Line(points={{80,60},{100,60}}, color={255,0,0}),
            Line(points={{80,-60},{100,-60}}, color={255,0,0})}));
    end Place32;

  end Partials;
  extends Modelica.Icons.Library;

  model Ground "Ground Point"
    extends ObjectStab.Base.OnePin;

  equation
    1 + T.va = 0;
    T.vb = 0;
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(points={{-40,24},{-40,-30}}),
          Line(points={{-20,10},{-20,-10}}),
          Line(points={{0,4},{0,-2}}),
          Line(points={{-60,40},{-60,-40}}),
          Line(points={{-60,0},{-100,0}})}),
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(points={{-40,24},{-40,-30}}),
          Line(points={{-20,10},{-20,-10}}),
          Line(points={{0,4},{0,-2}}),
          Line(points={{-60,40},{-60,-40}}),
          Line(points={{-60,0},{-100,0}})}),
      Documentation(info="This model can be used to define a ground point, i.e., a point where the voltage is
zero:

V = 0   <=> 1+va = 0, vb = 0

Several (or no) ground points may be used in a power system model.
"));
  end Ground;

  model Impedance "Impedance model"
    extends ObjectStab.Base.TwoPin;

    parameter ObjectStab.Base.Resistance R=0.0 "Resistance";
    parameter ObjectStab.Base.Reactance X=0.1 "Reactance";

  equation
    [T1.va - T2.va; T1.vb - T2.vb] = [R, -X; X, R]*[T1.ia; T1.ib];
    [T1.ia; T1.ib] + [T2.ia; T2.ib] = [0; 0];
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Rectangle(extent={{-60,20},{60,-20}}, lineColor={0,0,0}),
          Line(points={{-60,0},{-100,0}}, color={0,0,0}),
          Line(points={{100,0},{60,0}}, color={0,0,0}),
          Text(extent={{40,20},{-40,60}}, textString=
                                              "%name")}),
      Documentation(info="The impedance model is governed by the equations:

           R+jX
           ----
V1, I1  ---    --- V2, I2
    ->     ----        <-


V1 - V2 = (R+jX) * I1
I1 + I2 = 0:


For numerical reasons, R and X may not both be set to zero.
"),   Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Rectangle(extent={{-60,20},{60,-20}}, lineColor={0,0,0}),
          Line(points={{-60,0},{-100,0}}, color={0,0,0}),
          Line(points={{100,0},{60,0}}, color={0,0,0}),
          Text(extent={{40,20},{-40,60}}, textString=
                                              "R+jX"),
          Line(
            points={{-92,-10},{-66,-10}},
            color={0,0,255},
            arrow={Arrow.None,Arrow.Filled}),
          Text(extent={{-60,-40},{-100,-20}}, textString=
                                                  "V1, I1"),
          Text(extent={{100,-40},{60,-20}}, textString=
                                                "I2,V2"),
          Line(
            points={{94,-12},{66,-12}},
            color={0,0,255},
            arrow={Arrow.None,Arrow.Filled})}));
  end Impedance;

  model Admittance "Admittance Model"
    extends ObjectStab.Base.TwoPin;

    parameter ObjectStab.Base.Conductance G=0.0 "Conductance";
    parameter ObjectStab.Base.Susceptance B=0.1 "Susceptance";

  equation
    [T1.ia; T1.ib] = [G, -B; B, G]*[T1.va - T2.va; T1.vb - T2.vb];
    [T1.ia; T1.ib] + [T2.ia; T2.ib] = [0; 0];
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Rectangle(extent={{-60,20},{60,-20}}, lineColor={0,0,0}),
          Line(points={{-60,0},{-100,0}}, color={0,0,0}),
          Line(points={{100,0},{60,0}}, color={0,0,0}),
          Text(extent={{40,20},{-40,60}}, textString=
                                              "G+jB"),
          Text(extent={{-60,-40},{-100,-20}}, textString=
                                                  "V1, I1"),
          Text(extent={{100,-40},{60,-20}}, textString=
                                                "I2,V2"),
          Line(
            points={{-92,-10},{-66,-10}},
            color={0,0,255},
            arrow={Arrow.None,Arrow.Filled}),
          Line(
            points={{94,-12},{66,-12}},
            color={0,0,255},
            arrow={Arrow.None,Arrow.Filled})}),
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Rectangle(extent={{-60,20},{60,-20}}, lineColor={0,0,0}),
          Line(points={{-60,0},{-100,0}}, color={0,0,0}),
          Line(points={{100,0},{60,0}}, color={0,0,0}),
          Text(extent={{40,20},{-40,60}}, textString=
                                              "%name")}),
      Documentation(info="The admittance model is governed by the equations:

           G+jB
           ----
V1, I1  ---    --- V2, I2
    ->     ----        <-


I1 = (G+jB) * (V1-V2)
I1 + I2 = 0:

"));
  end Admittance;

  model ShuntCapacitor "Shunt Capacitor"
    extends ObjectStab.Base.OnePin;

    parameter ObjectStab.Base.Conductance G=0;
    parameter ObjectStab.Base.Susceptance B=0.5;
    ObjectStab.Base.ActivePower Pg "Generated Active Power";
    ObjectStab.Base.ReactivePower Qg "Generated Reactive Power";

  equation
    [T.ia; T.ib] = [G, -B; B, G]*[1 + T.va; T.vb];
    Pg = -((1 + T.va)*T.ia + T.vb*T.ib);
    Qg = -(T.vb*T.ia - (1 + T.va)*T.ib);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(points={{-100,0},{-10,0}}, color={0,0,0}),
          Line(points={{-10,40},{-10,-40}}, color={0,0,0}),
          Line(points={{10,40},{10,-40}}, color={0,0,0}),
          Text(extent={{-100,-40},{100,-80}}, textString=
                                                  "j%B")}));
  end ShuntCapacitor;

  model ShuntReactor "Shunt Reactor"
    extends ObjectStab.Base.OnePin;

    parameter ObjectStab.Base.Conductance G=0;
    parameter ObjectStab.Base.Susceptance B=-0.5;
    ObjectStab.Base.ActivePower Pg "Generated Active Power";
    ObjectStab.Base.ReactivePower Qg "Generated Reactive Power";

  equation
    [T.ia; T.ib] = [G, -B; B, G]*[1 + T.va; T.vb];
    Pg = -((1 + T.va)*T.ia + T.vb*T.ib);
    Qg = -(T.vb*T.ia - (1 + T.va)*T.ib);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(points={{-100,0},{-50,0}}, color={0,0,0}),
          Text(extent={{32,46},{-48,86}}, textString=
                                              "%name"),
          Line(points={{-50,0},{-40,20},{-20,-20},{0,20},{18,-20},{30,0}},
              color={0,0,0}),
          Text(extent={{-40,-20},{20,-60}}, textString=
                                                "j%B")}));
  end ShuntReactor;

  model Pilink "Pilink Line Model"
    extends Partials.PilinkBase;

  equation
    [T1.ia; T1.ib] = [G, -B; B, G]/2*[1 + T1.va; T1.vb] + [R, X; -X, R]/(R^2 +
      X^2)*[T1.va - T2.va; T1.vb - T2.vb];
    [T2.ia; T2.ib] = [G, -B; B, G]/2*[1 + T2.va; T2.vb] - [R, X; -X, R]/(R^2 +
      X^2)*[T1.va - T2.va; T1.vb - T2.vb];

  end Pilink;

  model Pilink2 "Pilink transmission line model built using Basic Components"
    extends Partials.PilinkBase;

    ObjectStab.Network.Impedance Imp(R=R, X=X) annotation (Placement(
          transformation(extent={{-20,-20},{20,20}})));
    ObjectStab.Network.Admittance T2Adm(G=G/2, B=B/2) annotation (Placement(
          transformation(
          origin={60,-40},
          extent={{-20,-20},{20,20}},
          rotation=90)));
    ObjectStab.Network.Admittance T1Adm(G=G/2, B=B/2) annotation (Placement(
          transformation(
          origin={-60,-42},
          extent={{-20,-20},{20,20}},
          rotation=90)));
    ObjectStab.Network.Ground GT1 annotation (Placement(transformation(
          origin={-60,-80},
          extent={{-10,-10},{10,10}},
          rotation=270)));
    ObjectStab.Network.Ground GT2 annotation (Placement(transformation(
          origin={60,-80},
          extent={{-10,-10},{10,10}},
          rotation=270)));
  equation
    connect(T2Adm.T1, GT2.T) annotation (Line(points={{60,-60},{60,-70}}));
    connect(GT1.T, T1Adm.T1) annotation (Line(points={{-60,-70},{-60,-62}}));
    connect(T2, Imp.T2) annotation (Line(points={{100,0},{20,0}}));
    connect(T2Adm.T2, T2) annotation (Line(points={{60,-20},{60,0},{100,0}}));
    connect(T1, Imp.T1) annotation (Line(points={{-100,0},{-20,0}}));
    connect(T1Adm.T2, T1) annotation (Line(points={{-60,-22},{-60,0},{-100,0}}));
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Text(extent={{-16,28},{16,14}}, textString=
                                              "R+jX"),
          Text(extent={{-52,-34},{-20,-48}}, textString=
                                                 "(G+jB)/2"),
          Text(extent={{12,-34},{44,-48}}, textString=
                                               "(G+jB)/2")}),
      Documentation(info="Transmission line modelled in pi-equivalent form according to [1,pp. 44-45]
realized using the Impedance and Admittance submodels.

For numerical reasons, the R+jX must not be set equal to zero.

---
[1] J. Machowski, J.W. Bialek, and J.R. Bumby, Power System Dynamics
and Stability, Number ISBN 0-471-97174. Wiley, 1993.
"));
  end Pilink2;

  model OpenedPilink "Pilink model with breakers"
    extends Partials.PilinkBase;

    parameter ObjectStab.Base.Time OpenTime=10 "Time of branch opening";
    parameter ObjectStab.Base.Duration CloseTime=1e10
      "Duration of the branch opening";
    ObjectStab.Network.Pilink2 L1(
      R=R,
      X=X,
      B=B,
      G=G) annotation (Placement(transformation(extent={{-20,-20},{20,20}})));
    ObjectStab.Network.Breaker B1(OpenTime=OpenTime, CloseTime=CloseTime)
      annotation (Placement(transformation(extent={{-80,-20},{-40,20}})));
    ObjectStab.Network.Breaker B2(OpenTime=OpenTime, CloseTime=CloseTime)
      annotation (Placement(transformation(extent={{40,-20},{80,20}})));
  equation
    connect(B1.T1, T1) annotation (Line(points={{-80,0},{-100,0}}));
    connect(B1.T2, L1.T1) annotation (Line(points={{-40,0},{-20,0}}));
    connect(B2.T1, L1.T2) annotation (Line(points={{40,0},{20,0}}));
    connect(T2, B2.T2) annotation (Line(points={{100,0},{80,0}}));
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Line(points={{-94,0},{-70,20}}, color={0,0,0}),
          Line(points={{-94,0},{-70,0}}, color={255,255,255}),
          Line(points={{68,0},{92,0}}, color={255,255,255}),
          Line(points={{68,0},{92,20}}, color={0,0,0})}),
      Documentation(info="Breakers B1 and B2 opens simultaneously at simulation time OpenTime, and stays
until time CloseTime, after which they are simultanously closed.

"));
  end OpenedPilink;

  model OpenedPilink2 "Pilink model with breakers"
    extends Partials.PilinkBase;
    parameter ObjectStab.Base.Time OpenTime=10 "Time of branch opening";
    parameter ObjectStab.Base.Duration CloseTime=1e10
      "Duration of the branch opening";

  equation
    [T1.ia; T1.ib] = if time < OpenTime then [G, -B; B, G]/2*[1 + T1.va; T1.vb]
       + [R, X; -X, R]/(R^2 + X^2)*[T1.va - T2.va; T1.vb - T2.vb] else [0; 0];
    [T2.ia; T2.ib] = if time < OpenTime then [G, -B; B, G]/2*[1 + T2.va; T2.vb]
       - [R, X; -X, R]/(R^2 + X^2)*[T1.va - T2.va; T1.vb - T2.vb] else [0; 0];
    annotation (Documentation(info="<html>
</html>"));
  end OpenedPilink2;

  model Bus "Busbar model"
    extends ObjectStab.Base.OnePinCenter;
    Base.Voltage V=sqrt((1 + T.va)*(1 + T.va) + T.vb*T.vb) "Voltage Amplitude";
    Base.VoltageAngle theta=Modelica.Math.atan2(T.vb, (1 + T.va))
      "Voltage Angle";
    Real thetadeg=theta*180/Modelica.Constants.pi;
  equation
    T.ia = 0;
    T.ib = 0;
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Rectangle(
            extent={{-12,80},{10,-80}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid), Text(extent={{98,-102},{-98,-80}},
              textString =                                            "%name")}));
  end Bus;

  model FaultedBus "Busbar model with shunt fault"
    extends ObjectStab.Base.OnePinCenter;
    Base.Voltage V=sqrt((1 + T.va)*(1 + T.va) + T.vb*T.vb) "Voltage Amplitude";
    ObjectStab.Base.VoltageAngle theta=Modelica.Math.atan2(T.vb, T.va)
      "Voltage Angle";
    Real thetadeg=theta*180/Modelica.Constants.pi;
    parameter ObjectStab.Base.Time FaultTime=10 "Time of fault occurence";
    parameter ObjectStab.Base.Duration FaultDuration=1 "Duration of fault";
    parameter ObjectStab.Base.Resistance FaultR=0.1 "Fault Resistance";
    parameter ObjectStab.Base.Reactance FaultX=0 "Fault Reactance";
    ObjectStab.Base.Current iFault "Fault Current";

    ObjectStab.Network.Impedance Imp(R=FaultR, X=FaultX) annotation (Placement(
          transformation(
          origin={-60,-30},
          extent={{-20,-20},{20,20}},
          rotation=90)));
    ObjectStab.Network.Ground G annotation (Placement(transformation(
          origin={-60,-80},
          extent={{-20,-20},{20,20}},
          rotation=270)));
    ObjectStab.Network.Breaker B1(OpenTime=FaultTime + FaultDuration, CloseTime=
         FaultTime) annotation (Placement(transformation(extent={{-60,-20},{-20,
              20}})));
  equation
    connect(Imp.T1, G.T) annotation (Line(points={{-60,-50},{-60,-60}}));
    connect(Imp.T2, B1.T1) annotation (Line(points={{-60,-10},{-60,0}}));
    connect(B1.T2, T) annotation (Line(points={{-20,0},{0,0}}));
    iFault = sqrt(G.T.ia^2 + G.T.ib^2);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Rectangle(
            extent={{-12,72},{10,-72}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid),
          Text(extent={{-20,100},{20,80}}, textString=
                                               "%name"),
          Polygon(
            points={{24,76},{-30,-8},{38,12},{-4,-54},{70,38},{-10,2},{24,76}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={255,0,0}),
          Polygon(
            points={{4,64},{-50,-20},{20,2},{-24,-66},{50,26},{-30,-10},{4,64}},
            lineColor={255,255,0},
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Text(extent={{-20,-80},{20,-100}}, textString=
                                                 "Bus Fault")}),
      Documentation(info="The shunt fault is modelled as an impedance connected to ground through
a breaker. The fault is applied at simulation time FaultTime and stays
active for the duration of FaultDuration.

For numerical reasons, the fault impedance must not be exactly equal
to zero.
"),   Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Text(extent={{-54,-18},{-10,-46}}, textString=
                                                       "FaultR+jFaultX")}));
  end FaultedBus;

  model Breaker "Ideal Breaker model"
    parameter ObjectStab.Base.Time OpenTime=1 "Opening time";
    parameter ObjectStab.Base.Time CloseTime=1e10 "Closing time";
    extends Partials.BreakerBase(closed(start=OpenTime < CloseTime));

  equation
    if (OpenTime > CloseTime) then
      closed = (time > CloseTime and time < OpenTime);
    else
      closed = (time < OpenTime or time > CloseTime);
    end if;
    annotation (
      Documentation(info="The ideal breaker model is governed by the following models:
if breaker is closed then
  V1 = V2
  I1 + I2 = 0
else
  I1 = 0
  I2 = 0
"));
  end Breaker;

  model SeriesFault "Series Fault model"
    extends ObjectStab.Base.TwoPin;
    parameter ObjectStab.Base.Time FaultTime=1 "Opening time";
    parameter ObjectStab.Base.Duration FaultDuration=1 "Duration of Fault";

    ObjectStab.Network.Breaker B1(OpenTime=FaultTime, CloseTime=FaultTime +
          FaultDuration) annotation (Placement(transformation(extent={{-20,-20},
              {20,20}})));

  equation
    connect(T1, B1.T1) annotation (Line(points={{-100,0},{-20,0}}));
    connect(B1.T2, T2) annotation (Line(points={{20,0},{100,0}}));
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Polygon(
            points={{4,64},{-50,-20},{20,2},{-24,-66},{50,26},{-30,-10},{4,64}},
            lineColor={255,255,0},
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Polygon(
            points={{24,76},{-30,-8},{38,12},{-4,-54},{70,38},{-10,2},{24,76}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={255,0,0}),
          Line(points={{-98,0},{100,0}})}),
      Documentation(info="The series fault is realized using the ideal breaker model.
The fault becomes active (non-conductive) at time FaultTime
and stays non-conductive for the duration of FaultDuration seconds,
after which the fault is cleared.


"));
  end SeriesFault;

  model FaultedPilink "Pilink with shunt fault model"
    extends Partials.PilinkBase;
    parameter ObjectStab.Base.Time FaultTime=1 "Time of fault occurence [s]";
    parameter ObjectStab.Base.Duration ClearTime=0.07 "Fault Clearing Time [s]";
    parameter ObjectStab.Base.Time RecloseTime=1e60 "Time of Reclosing [s]";
    parameter Real alpha=0.5 "Position of Fault";
    parameter ObjectStab.Base.Resistance FaultR=1e-5 "Fault Resistance";
    parameter ObjectStab.Base.Reactance FaultX=0 "Fault Reactance";

    ObjectStab.Network.Pilink2 L1(
      R=R*alpha,
      X=X*alpha,
      B=B*alpha,
      G=G*alpha) annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
    ObjectStab.Network.Pilink2 L2(
      R=R*(1 - alpha),
      X=X*(1 - alpha),
      B=B*(1 - alpha),
      G=G*(1 - alpha)) annotation (Placement(transformation(extent={{40,-10},{
              60,10}})));
    ObjectStab.Network.Breaker B1(OpenTime=FaultTime + ClearTime, CloseTime=
          RecloseTime) annotation (Placement(transformation(extent={{-80,-10},{
              -60,10}})));
    ObjectStab.Network.Breaker B2(OpenTime=FaultTime + ClearTime, CloseTime=
          RecloseTime) annotation (Placement(transformation(extent={{68,-10},{
              88,10}})));
    ObjectStab.Network.Impedance FaultImp(R=FaultR, X=FaultX) annotation (Placement(
          transformation(
          origin={0,-62},
          extent={{-10,-10},{10,10}},
          rotation=90)));
    ObjectStab.Network.Breaker B3(OpenTime=FaultTime + ClearTime, CloseTime=
          FaultTime) annotation (Placement(transformation(
          origin={0,-30},
          extent={{-10,-10},{10,10}},
          rotation=90)));
    ObjectStab.Network.Ground Gr annotation (Placement(transformation(
          origin={0,-92},
          extent={{-10,-10},{10,10}},
          rotation=270)));
  equation
    connect(B1.T1, T1) annotation (Line(points={{-80,0},{-100,0}}));
    connect(B1.T2, L1.T1) annotation (Line(points={{-60,0},{-50,0}}));
    connect(Gr.T, FaultImp.T1) annotation (Line(points={{1.83691e-015,-82},{
            -6.12303e-016,-72}}));
    connect(FaultImp.T2, B3.T1) annotation (Line(points={{6.12303e-016,-52},{
            -6.12303e-016,-40}}));
    connect(B2.T2, T2) annotation (Line(points={{88,0},{100,0}}));
    connect(B2.T1, L2.T2) annotation (Line(points={{68,0},{60,0}}));

    connect(L1.T2, B3.T2) annotation (Line(points={{-30,0},{6.12303e-016,0},{
            6.12303e-016,-20}}));
    connect(B3.T2, L2.T1) annotation (Line(points={{6.12303e-016,-20},{0,0},{40,
            0}}));
    annotation (
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Text(extent={{8,-48},{44,-72}}, textString=
                                                    "FaultR+jFaultX"), Text(
              extent={{34,28},{66,2}}, textString=
                                           "(R+jX)*alpha")}),
      Documentation(info="The model of the Pilink with a shunt fault is realized using the Pilink
models and the ideal breaker models.

At time FaultTime, the breaker B3 closes and the ground fault becomes active
for the duration of FaultDuration seconds, after which the line is disconnected
at both ends. The ground fault location is determined by alpha, where alpha=0
corresponds to a fault located at T1 and alpha=1 to a fault location at T2.

For numerical reasons the fault and pilink impedance may not be exactly zero,
and alpha not be equal to 0 or 1.


"),   Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Polygon(
            points={{24,76},{-30,-8},{38,12},{-4,-54},{70,38},{-10,2},{24,76}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={255,0,0}), Polygon(
            points={{4,64},{-50,-20},{20,2},{-24,-66},{50,26},{-30,-10},{4,64}},
            lineColor={255,255,0},
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid)}));
  end FaultedPilink;

  model IdealTransformer
    extends ObjectStab.Base.TwoPin;
    parameter Real eps=1e-6 "samll number, replacing '1' in Mat's equations";
    ObjectStab.Base.TapRatio n(start=1);
    Modelica.Blocks.Interfaces.RealInput inPort annotation (Placement(
          transformation(
          origin={0,-80},
          extent={{-10,-10},{10,10}},
          rotation=90)));
  equation
    (1 + T1.va)*n = 1 + T2.va;
    T1.vb*n = T2.vb;
    T1.ia = -T2.ia*n;
    T1.ib = -T2.ib*n;
    n =inPort;
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Ellipse(extent={{-70,40},{12,-40}}, lineColor={0,0,0}),
          Ellipse(extent={{-12,40},{70,-40}}, lineColor={0,0,0}),
          Line(points={{70,0},{100,0}}, color={0,0,0}),
          Line(points={{-100,0},{-70,0}}, color={0,0,0}),
          Text(extent={{-60,80},{60,40}}, textString=
                                              "%name"),
          Text(extent={{-10,-78},{-50,-38}}, textString=
                                                 "1"),
          Text(extent={{20,-76},{-20,-36}}, textString=
                                                ":"),
          Text(extent={{50,-76},{10,-36}}, textString=
                                               "n")}));
  end IdealTransformer;

  model FixTransformer "Fixed Ratio Transformer"
    extends Partials.ImpTransformer;
    parameter ObjectStab.Base.TapRatio n=1 "Transformer Ratio";
  equation
    Tr.n = n;
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Text(extent={{0,40},{-40,80}}, textString=
                                             "1"),
          Text(extent={{20,40},{-20,80}}, textString=
                                              ":"),
          Text(extent={{40,40},{0,80}}, textString=
                                            "n")}));
  end FixTransformer;

  model ExtBreaker
    extends Partials.BreakerBase;

    Modelica.Blocks.Interfaces.BooleanInput u annotation (Placement(
          transformation(
          origin={0,110},
          extent={{-10,-10},{10,10}},
          rotation=270)));
  equation
    closed = u;
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Line(points={{0,18},{0,112},{0,108}}, color={0,
                0,0})}),
      Documentation(info="The ideal breaker model is governed by the following models:


if breaker is closed then
  V1 = V2
  I1 + I2 = 0

else
  I1 = 0
  I2 = 0

"));
  end ExtBreaker;

  model TCULCon
    "Tap-Changing Under Load (TCUL) transformer with continuous implementation"

    extends ObjectStab.Network.Partials.ImpTransformer;

    parameter ObjectStab.Base.TapRatio n=1 "Transformer Ratio";
    ObjectStab.Network.Controllers.TCULContinuous Controller(n=n) annotation (Placement(
          transformation(extent={{0,-60},{20,-40}})));
    ObjectStab.Base.VoltageMeasurement PrimaryVoltage annotation (Placement(
          transformation(
          origin={-80,-30},
          extent={{-10,-10},{10,10}},
          rotation=270)));
    ObjectStab.Base.VoltageMeasurement SecondaryVoltage annotation (Placement(
          transformation(
          origin={80,-20},
          extent={{-10,-10},{10,10}},
          rotation=270)));
  equation
    connect(T1, T1) annotation (Line(
        points={{-100,0},{-100,0}},
        color={0,0,255}));
    connect(T1, PrimaryVoltage.T) annotation (Line(
        points={{-100,0},{-80,0},{-80,-20}},
        color={0,0,255}));
    connect(T2, SecondaryVoltage.T) annotation (Line(
        points={{100,0},{80,0},{80,-10}},
        color={0,0,255}));
    connect(PrimaryVoltage.V, Controller.u2) annotation (Line(
        points={{-80,-30},{-80,-56},{-2,-56}},
        color={0,0,127}));
    connect(SecondaryVoltage.V, Controller.u1) annotation (Line(
        points={{80,-20},{80,-30},{-20,-30},{-20,-44},{-2,-44}},
        color={0,0,127}));
    connect(Controller.y, Tr.inPort) annotation (Line(
        points={{21,-50},{40,-50},{40,-16}},
        color={0,0,127}));
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Ellipse(extent={{-70,40},{12,-40}}, lineColor={0,0,0}),
          Ellipse(extent={{-12,40},{70,-40}}, lineColor={0,0,0}),
          Line(points={{70,0},{100,0}}, color={0,0,0}),
          Line(points={{-100,0},{-70,0}}, color={0,0,0}),
          Line(points={{-60,-60},{0,60}}, color={0,0,0}),
          Polygon(
            points={{6,72},{-6,60},{4,56},{6,72}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid)}),
      Documentation(info="Continuous approximation of Tap-Changing Under Load (TCUL) according to
method C1-C4
"));
  end TCULCon;

  model TCULDis
    "Tap-Changing Under Load (TCUL) transformer with discrete implementation"

    extends ObjectStab.Network.Partials.ImpTransformer;

    parameter ObjectStab.Base.TapRatio n=1 "Transformer Ratio";

    ObjectStab.Network.Controllers.TCULDiscrete Controller(n=n) annotation (Placement(
          transformation(extent={{0,-60},{20,-40}})));
    ObjectStab.Base.VoltageMeasurement PrimaryVoltage annotation (Placement(
          transformation(
          origin={-80,-30},
          extent={{-10,-10},{10,10}},
          rotation=270)));
    ObjectStab.Base.VoltageMeasurement SecondaryVoltage annotation (Placement(
          transformation(
          origin={80,-20},
          extent={{-10,-10},{10,10}},
          rotation=270)));
  equation
    connect(T1, T1) annotation (Line(
        points={{-100,0},{-100,0}},
        color={0,0,255}));
    connect(T1, PrimaryVoltage.T) annotation (Line(
        points={{-100,0},{-80,0},{-80,-20}},
        color={0,0,255}));
    connect(T2, SecondaryVoltage.T) annotation (Line(
        points={{100,0},{80,0},{80,-10}},
        color={0,0,255}));
    connect(PrimaryVoltage.V, Controller.u2) annotation (Line(
        points={{-80,-30},{-80,-56},{-2,-56}},
        color={0,0,127}));
    connect(SecondaryVoltage.V, Controller.u1) annotation (Line(
        points={{80,-20},{80,-30},{-20,-30},{-20,-44},{-2,-44}},
        color={0,0,127}));
    connect(Controller.y, Tr.inPort) annotation (Line(
        points={{21,-50},{40,-50},{40,-16}},
        color={0,0,127}));
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={
          Ellipse(extent={{-70,40},{12,-40}}, lineColor={0,0,0}),
          Ellipse(extent={{-12,40},{70,-40}}, lineColor={0,0,0}),
          Line(points={{70,0},{100,0}}, color={0,0,0}),
          Line(points={{-100,0},{-70,0}}, color={0,0,0}),
          Line(points={{-60,-60},{0,60}}, color={0,0,0}),
          Polygon(
            points={{6,72},{-6,60},{4,56},{6,72}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid)}),
      Documentation(info="Discrete implementation of Tap-Changing Under Load (TCUL) transformer according to
method D1-D4 using a state-machine implementation of the control system and
tap changer mechanism. See documentation for 'Controllers.TCULDiscrete' for
documentation on the control system.
Note that the tap position of a discrete tap changer is not properly
initialized by the initial value solver in Dymola version 4.0c.
This can by manually by adding e.g., the string: Controller(tappos(start=8))
in the 'Modifiers' field (initializes the tap to position 8).
"));
  end TCULDis;
  annotation (
    Documentation(info="The network subpackage contains the various network components.
"));
end Network;
